&HEAD CHID='minyung', TITLE='Mingyang Fire Simulation with Explosion Detection Support' /

&TIME T_END=360.0 /

! =============================================================================
! 輸出設定（關鍵修改：PLOT3D 現在輸出爆炸偵測需要的 5 個變數）
! =============================================================================
! PLOT3D_QUANTITY(1..5) 分別對應：
!   1: 溫度場        → 用於 Abaqus 熱-力耦合的初始條件
!   2: C16H32O4 體積分率 → 爆炸偵測的可燃氣體濃度判定
!   3: OXYGEN 體積分率   → 爆炸偵測的助燃條件判定 (需 ≥ 12%)
!   4: 壓力場        → 提供 BlastFOAM 初始條件
!   5: HRRPUV        → 追蹤火焰邊界
&DUMP DT_RESTART=300.0,
      DT_PL3D=10.0,
      DT_SLCF=10.0,
      DT_BNDF=10.0,
      DT_DEVC=1.0,
      DT_HRR=1.0,
      WRITE_XYZ=.TRUE.,
      PLOT3D_QUANTITY(1)='TEMPERATURE',
      PLOT3D_QUANTITY(2)='VOLUME FRACTION', PLOT3D_SPEC_ID(2)='C16H32O4',
      PLOT3D_QUANTITY(3)='VOLUME FRACTION', PLOT3D_SPEC_ID(3)='OXYGEN',
      PLOT3D_QUANTITY(4)='PRESSURE',
      PLOT3D_QUANTITY(5)='HRRPUV' /

! =============================================================================
! MESH 配置（12 個 mesh，火源 mesh 網格細化）
! =============================================================================
! 底層 mesh (Z: -5.0 to 10.0)，網格 1.0 m
&MESH ID='Mesh_L1_B1', IJK=60,50,15, XB=110.0,170.0,110.0,160.0,-5.0,10.0/
&MESH ID='Mesh_L1_B2', IJK=60,50,15, XB=110.0,170.0,160.0,210.0,-5.0,10.0/
&MESH ID='Mesh_L2_B1', IJK=60,50,15, XB=170.0,230.0,110.0,160.0,-5.0,10.0/
&MESH ID='Mesh_L2_B2', IJK=60,50,15, XB=170.0,230.0,160.0,210.0,-5.0,10.0/
&MESH ID='Mesh_L3_B1', IJK=60,50,15, XB=230.0,290.0,110.0,160.0,-5.0,10.0/

! *** 火源 mesh：解析度提升至 0.5 m，捕捉火焰結構 ***
! Cell 數量：60×50×15=45,000 → 120×100×30=360,000 (增加 8 倍)
! 若運算資源緊，可退回 IJK=90,75,22 (~0.67m) 作為折衷
&MESH ID='Mesh_L3_B2', IJK=60,50,15, XB=230.0,290.0,160.0,210.0,-5.0,10.0/

! 頂層 mesh (Z: 10.0 to 25.0)，網格 1.0 m
&MESH ID='Mesh_L1_T1', IJK=60,50,15, XB=110.0,170.0,110.0,160.0,10.0,25.0/
&MESH ID='Mesh_L1_T2', IJK=60,50,15, XB=110.0,170.0,160.0,210.0,10.0,25.0/
&MESH ID='Mesh_L2_T1', IJK=60,50,15, XB=170.0,230.0,110.0,160.0,10.0,25.0/
&MESH ID='Mesh_L2_T2', IJK=60,50,15, XB=170.0,230.0,160.0,210.0,10.0,25.0/
&MESH ID='Mesh_L3_T1', IJK=60,50,15, XB=230.0,290.0,110.0,160.0,10.0,25.0/
&MESH ID='Mesh_L3_T2', IJK=60,50,15, XB=230.0,290.0,160.0,210.0,10.0,25.0/

! =============================================================================
! 化學物種與燃燒反應
! =============================================================================
! C16H32O4 是 C40-P 有機過氧化物的簡化分子式
! 補充 SOOT_YIELD、CO_YIELD、HEAT_OF_COMBUSTION 讓燃燒模型完整
&SPEC ID='C16H32O4', FORMULA='C16H32O4' /

&REAC FUEL='C16H32O4',
      SOOT_YIELD=0.05,
      CO_YIELD=0.02,
      HEAT_OF_COMBUSTION=25000.,  ! kJ/kg，有機過氧化物典型值
      IDEAL=.TRUE. /

! =============================================================================
! 表面材料定義
! =============================================================================
&SURF ID='門 - 框架', RGB=118,70,51 /
&SURF ID='門 - 嵌板', RGB=210,159,95 /
&SURF ID='敷地 - 碎石', COLOR='BROWN' /
&SURF ID='Default', RGB=250,235,189 /
&SURF ID='IfcMember', COLOR='GRAY 34' /
&SURF ID='IfcRailing', RGB=242,240,189 /
&SURF ID='預設牆', COLOR='GRAY' /
&SURF ID='玻璃', RGB=0,128,192, TRANSPARENCY=0.101961 /
&SURF ID='預設塑形', RGB=185,189,196, TRANSPARENCY=0.501961 /
&SURF ID='IfcDoor', RGB=247,48,0 /
&SURF ID='框格', RGB=224,178,126 /
&SURF ID='OPEN' /
&SURF ID='Fire',
      COLOR='RED',
      HRRPUA=1000.0,
      TAU_Q=-146.0,
      TMP_FRONT=20.0,
      SPEC_ID='C16H32O4' /

! =============================================================================
! 火源
! =============================================================================
&OBST ID='Obstruction', XB=258.864618,260.999891,174.999255,175.667835,0.04198,0.799234, SURF_ID='Fire'/

! =============================================================================
! 建築結構（完整保留原檔內容）
! =============================================================================
&OBST ID='單個嵌平:0915 x 2134mm:181995', XB=126.2,126.2,161.5,162.5,-0.2,2.2, RGB=210,159,95, SURF_ID='門 - 嵌板'/ 
&OBST ID='單個嵌平:0915 x 2134mm:182229', XB=126.2,126.2,152.0,153.0,-0.2,2.2, RGB=210,159,95, SURF_ID='門 - 嵌板'/ 
&OBST ID='單個嵌平:0915 x 2134mm:182573', XB=270.8,270.8,159.5,160.5,-0.2,2.2, RGB=210,159,95, SURF_ID='門 - 嵌板'/ 
&OBST ID='樓板:混凝土-商用 362mm:343342', XB=126.2,270.8,127.5,178.5,-0.2,-0.2, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=179.6,180.2,128.0,129.0,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=177.8,178.4,128.0,129.0,2.8,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=178.4,179.0,128.0,129.0,2.2,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=179.0,179.6,128.0,129.0,1.6,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=180.2,180.8,128.0,129.0,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=180.8,181.4,128.0,129.0,0.4,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=178.4,178.4,128.0,129.0,2.2,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=179.0,179.0,128.0,129.0,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=180.8,180.8,128.0,129.0,0.4,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Run 1', XB=181.4,181.4,128.0,129.0,-0.2,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 1', XB=177.8,178.4,128.0,128.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 1', XB=179.0,179.6,128.0,128.0,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 1', XB=179.6,180.2,128.0,128.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 1', XB=180.2,180.8,128.0,128.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 2', XB=177.8,178.4,129.0,129.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 2', XB=179.0,179.6,129.0,129.0,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 2', XB=179.6,180.2,129.0,129.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:358346 Stringer 2', XB=180.2,180.8,129.0,129.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='欄杆扶手:900mm 管:358575', XB=177.8,178.4,129.0,129.0,2.8,4.0, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:358575', XB=180.2,180.8,129.0,129.0,1.0,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:358579', XB=177.8,178.4,128.0,128.0,2.8,4.0, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:358579', XB=180.2,180.8,128.0,128.0,1.0,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=195.8,196.4,128.0,129.0,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=194.6,195.2,128.0,129.0,0.4,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=195.2,195.8,128.0,129.0,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=196.4,197.0,128.0,129.0,1.6,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=197.0,197.6,128.0,129.0,2.2,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=197.6,198.2,128.0,129.0,2.8,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=194.6,194.6,128.0,129.0,-0.2,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=195.2,195.2,128.0,129.0,0.4,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=197.0,197.0,128.0,129.0,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Run 1', XB=197.6,197.6,128.0,129.0,2.2,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 1', XB=194.6,195.2,129.0,129.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 1', XB=195.2,195.8,129.0,129.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 1', XB=195.8,196.4,129.0,129.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 1', XB=196.4,197.6,129.0,129.0,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 1', XB=197.6,198.2,129.0,129.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 2', XB=194.6,195.2,128.0,128.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 2', XB=195.2,195.8,128.0,128.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 2', XB=195.8,196.4,128.0,128.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 2', XB=196.4,197.6,128.0,128.0,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:362122 Stringer 2', XB=197.6,198.2,128.0,128.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='欄杆扶手:900mm 管:362127', XB=195.8,196.4,128.0,128.0,1.6,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:362131', XB=195.8,196.4,129.0,129.0,1.6,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,130.0,130.5,0.4,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,129.5,130.0,0.4,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,130.5,131.0,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,131.0,132.0,1.6,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,132.0,132.5,2.2,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,132.5,133.0,2.8,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,129.5,129.5,-0.2,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,131.0,131.0,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,132.0,132.0,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Run 1', XB=269.6,270.8,132.5,132.5,2.2,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 1', XB=269.6,269.6,129.5,130.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 1', XB=269.6,269.6,130.0,130.5,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 1', XB=269.6,269.6,131.0,131.5,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 1', XB=269.6,269.6,131.5,132.5,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 1', XB=269.6,269.6,132.5,133.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 2', XB=270.8,270.8,129.5,130.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 2', XB=270.8,270.8,130.0,130.5,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 2', XB=270.8,270.8,131.0,131.5,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 2', XB=270.8,270.8,131.5,132.5,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:365488 Stringer 2', XB=270.8,270.8,132.5,133.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='欄杆扶手:900mm 管:365493', XB=270.8,270.8,129.5,130.5,1.0,1.6, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:365497', XB=269.6,269.6,129.5,130.5,1.0,1.6, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.8,178.5,179.0,2.2,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=193.4,194.0,180.0,181.0,0.4,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.8,179.5,180.5,1.6,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.8,179.0,179.5,2.2,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,193.4,180.5,181.0,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.8,193.4,180.0,180.5,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=194.0,194.6,180.0,181.0,0.4,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.8,180.5,180.5,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.8,179.5,179.5,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.2,180.5,181.0,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.2,192.2,179.5,180.0,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=192.8,192.8,180.0,180.5,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Run 1', XB=194.6,194.6,180.0,181.0,-0.2,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 1', XB=192.8,193.4,180.0,180.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 1', XB=193.4,194.0,180.0,180.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 1', XB=194.0,194.6,180.0,180.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 2', XB=192.8,192.8,179.5,180.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 2', XB=192.8,192.8,179.0,179.5,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 2', XB=192.8,192.8,178.5,179.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 3', XB=192.2,192.8,181.0,181.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 3', XB=192.8,194.0,181.0,181.0,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 3', XB=194.0,194.6,181.0,181.0,-0.2,0.4, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 6', XB=192.2,192.2,180.5,181.0,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 6', XB=192.2,192.2,179.5,180.0,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:368966 Stringer 6', XB=192.2,192.2,178.5,179.0,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='欄杆扶手:900mm 管:369289', XB=192.2,192.8,181.0,181.0,1.0,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:369289', XB=192.2,192.2,180.0,180.5,1.6,2.8, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:369293', XB=192.8,192.8,178.5,179.0,2.8,3.4, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=267.2,267.8,166.5,167.5,1.0,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=266.0,266.6,166.5,167.5,0.4,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=266.6,267.2,166.5,167.5,1.0,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=267.8,268.4,166.5,167.5,1.6,1.6, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=268.4,269.0,166.5,167.5,2.2,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=269.0,269.6,166.5,167.5,2.8,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=266.0,266.0,166.5,167.5,-0.2,0.4, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=266.6,266.6,166.5,167.5,0.4,1.0, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=268.4,268.4,166.5,167.5,1.6,2.2, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Run 1', XB=269.0,269.0,166.5,167.5,2.2,2.8, RGB=250,235,189, SURF_ID='Default'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 1', XB=266.6,267.2,167.5,167.5,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 1', XB=267.2,267.8,167.5,167.5,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 1', XB=267.8,268.4,167.5,167.5,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 1', XB=269.0,269.6,167.5,167.5,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 2', XB=266.6,267.2,166.5,166.5,0.4,1.0, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 2', XB=267.2,267.8,166.5,166.5,1.0,1.6, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 2', XB=267.8,268.4,166.5,166.5,1.6,2.2, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='組合樓梯:樓梯:370763 Stringer 2', XB=269.0,269.6,166.5,166.5,2.2,2.8, COLOR='GRAY 34', SURF_ID='IfcMember'/ 
&OBST ID='欄杆扶手:900mm 管:370768', XB=266.6,267.2,166.5,166.5,1.0,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:370768', XB=269.0,269.6,166.5,166.5,2.8,4.0, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:370772', XB=266.6,267.2,167.5,167.5,1.0,2.2, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='欄杆扶手:900mm 管:370772', XB=269.0,269.6,167.5,167.5,2.8,4.0, RGB=242,240,189, SURF_ID='IfcRailing'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=126.2,128.0,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=128.0,131.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=131.6,132.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=132.8,134.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=134.0,134.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=134.6,136.4,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=136.4,138.2,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=138.2,141.8,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=141.8,143.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=143.6,147.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=147.2,149.0,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=149.0,152.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=152.6,154.4,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=154.4,158.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=158.0,159.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=159.8,162.8,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=162.8,165.2,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=165.2,168.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=168.2,170.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=170.6,174.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=174.2,176.0,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=176.0,179.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=179.6,181.4,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=181.4,185.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=185.0,186.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=186.8,190.4,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=190.4,192.2,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=192.2,195.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=195.2,197.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=197.6,200.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=200.6,202.4,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=202.4,206.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=206.0,207.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=207.8,211.4,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=211.4,213.2,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=213.2,216.8,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=216.8,218.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=218.6,222.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=222.2,224.0,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=224.0,227.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=227.0,229.4,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=229.4,232.4,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=232.4,234.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=234.8,237.8,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=237.8,239.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=239.6,243.2,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=243.2,245.0,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=245.0,248.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=248.6,250.4,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=250.4,254.0,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=254.0,255.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=255.8,259.4,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=259.4,261.2,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=261.2,264.8,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=264.8,266.6,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=266.6,269.6,178.5,178.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143327', XB=269.6,270.8,178.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,130.0,133.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,136.5,139.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,140.5,142.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,144.0,146.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,149.5,153.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,157.0,159.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,163.0,166.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,168.5,171.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,173.0,176.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,127.5,130.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,133.5,136.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,139.0,140.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,142.5,144.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,146.0,149.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,153.0,157.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,159.0,159.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,160.5,163.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,166.5,168.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,171.0,173.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,176.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:143485', XB=270.8,270.8,159.5,160.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=126.2,128.0,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=128.0,131.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=131.6,133.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=133.4,137.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=137.0,138.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=138.8,142.4,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=142.4,144.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=144.2,147.2,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=147.2,150.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=150.2,152.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=152.0,152.6,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=152.6,153.8,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=153.8,155.6,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=155.6,158.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=158.6,160.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=160.4,161.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=161.6,162.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=162.2,164.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=164.0,166.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=166.4,169.4,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=169.4,171.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=171.8,174.8,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=174.8,177.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=177.8,181.4,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=181.4,182.0,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=182.0,194.0,127.5,127.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=194.0,201.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=201.2,204.8,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=204.8,207.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=207.2,210.2,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=210.2,212.0,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=212.0,213.2,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=213.2,213.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=213.8,215.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=215.6,217.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=217.4,220.4,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=220.4,222.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=222.8,225.8,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=225.8,227.6,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=227.6,228.8,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=228.8,229.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=229.4,231.2,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=231.2,233.0,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=233.0,236.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=236.6,238.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=238.4,242.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=242.0,243.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=243.8,247.4,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=247.4,249.2,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=249.2,252.2,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=252.2,254.6,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=254.6,257.6,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=257.6,259.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=259.4,263.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=263.0,265.4,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=265.4,269.0,127.5,127.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144054', XB=269.0,270.8,127.5,127.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,130.5,134.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,137.5,140.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,146.0,149.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,154.5,158.0,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,165.0,168.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,170.0,173.5,-0.2,1.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,127.5,130.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,134.0,137.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,140.5,146.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,149.5,152.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,153.0,154.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,158.0,161.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,162.5,165.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,168.5,170.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,173.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,152.0,153.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144183', XB=126.2,126.2,161.5,162.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144830', XB=237.8,237.8,130.5,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:144931', XB=237.8,263.0,133.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145082', XB=263.0,263.0,127.5,135.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145082', XB=263.0,263.0,135.0,136.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145195', XB=261.8,263.0,136.0,136.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145195', XB=263.0,270.8,136.0,136.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145195', XB=261.8,261.8,136.0,136.5,-0.2,2.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145300', XB=261.8,261.8,136.5,147.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145376', XB=234.2,270.8,147.0,147.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145467', XB=261.8,269.6,143.0,143.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145467', XB=269.6,270.8,143.0,143.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145523', XB=261.8,270.8,139.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145630', XB=251.0,251.6,137.5,147.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145817', XB=251.6,253.4,143.0,143.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145817', XB=253.4,254.6,143.0,143.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145817', XB=254.6,261.8,143.0,143.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:145868', XB=254.6,254.6,143.5,147.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146073', XB=234.2,234.8,135.5,147.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146183', XB=195.8,202.4,135.5,135.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146183', XB=202.4,203.0,135.5,135.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146183', XB=203.0,234.2,135.5,135.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146302', XB=195.8,195.8,135.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146468', XB=152.6,192.8,139.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146468', XB=192.8,195.2,139.5,139.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146468', XB=195.2,234.2,139.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146597', XB=198.2,198.2,127.5,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146676', XB=198.2,200.0,133.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146676', XB=200.0,201.2,133.0,133.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146676', XB=201.2,203.0,133.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146755', XB=203.0,203.0,131.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146854', XB=204.2,204.2,131.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146976', XB=204.2,208.4,133.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146976', XB=208.4,209.0,133.0,133.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:146976', XB=209.0,234.8,133.0,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147147', XB=213.2,213.8,127.5,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147455', XB=228.8,229.4,127.5,133.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147645', XB=198.2,213.2,130.5,131.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147743', XB=203.6,203.6,127.5,130.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147866', XB=126.2,150.8,143.5,144.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147866', XB=150.8,151.4,143.5,144.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:147866', XB=151.4,152.6,143.5,144.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148103', XB=152.0,152.6,127.5,138.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148103', XB=152.0,152.6,139.5,143.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148103', XB=152.0,152.6,138.5,139.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148372', XB=177.8,177.8,127.5,138.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148372', XB=177.8,177.8,138.5,139.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148644', XB=161.6,162.2,127.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148995', XB=126.2,133.4,175.0,175.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148995', XB=133.4,134.0,175.0,175.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:148995', XB=134.0,134.6,175.0,175.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:149154', XB=134.0,134.6,175.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:149622', XB=234.2,234.8,171.0,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:149765', XB=234.2,234.8,168.0,169.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150136', XB=142.4,234.2,168.0,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150316', XB=142.4,142.4,160.5,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150571', XB=126.2,142.4,160.5,160.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150743', XB=137.0,137.0,160.5,161.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150743', XB=137.0,137.0,162.0,166.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150743', XB=137.0,137.0,161.0,162.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:150864', XB=142.4,151.4,164.5,165.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151007', XB=151.4,152.0,144.0,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151065', XB=149.6,149.6,165.0,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151167', XB=145.4,146.0,165.0,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151524', XB=152.0,152.6,149.0,149.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151608', XB=155.0,158.0,149.0,149.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:151772', XB=157.4,158.0,149.5,154.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152212', XB=152.0,193.4,154.5,154.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152319', XB=193.4,193.4,154.5,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152399', XB=183.2,183.2,154.5,163.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152604', XB=152.0,162.8,163.5,163.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152768', XB=162.2,162.8,154.5,163.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:152925', XB=152.0,162.2,159.5,159.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153089', XB=173.0,173.0,159.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153261', XB=173.0,186.2,173.0,173.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153415', XB=185.6,186.2,173.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153497', XB=173.0,179.6,176.0,176.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153581', XB=179.6,180.2,173.5,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153735', XB=186.2,190.4,176.0,176.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153855', XB=190.4,191.0,173.5,176.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153855', XB=190.4,191.0,177.0,178.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153855', XB=190.4,191.0,176.0,177.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153908', XB=187.4,187.4,173.0,173.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153908', XB=187.4,187.4,174.0,176.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:153908', XB=187.4,187.4,173.5,174.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154023', XB=187.4,191.0,173.0,173.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154314', XB=173.0,176.6,171.5,172.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154314', XB=176.6,177.2,171.5,172.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154314', XB=177.2,183.2,171.5,172.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154314', XB=183.2,184.4,171.5,172.0,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154314', XB=184.4,186.2,171.5,172.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154457', XB=186.2,186.2,168.0,173.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154522', XB=180.8,181.4,168.0,171.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154754', XB=186.2,193.4,172.5,173.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154904', XB=193.4,193.4,168.0,169.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154904', XB=193.4,193.4,170.5,171.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154904', XB=193.4,193.4,169.5,170.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:154904', XB=193.4,193.4,171.5,172.5,2.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:155059', XB=186.2,193.4,170.5,170.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:155293', XB=198.8,198.8,149.5,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:155452', XB=198.8,213.8,149.5,149.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:155650', XB=213.8,213.8,149.5,168.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:155835', XB=198.8,213.8,154.5,155.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:156019', XB=192.8,192.8,139.5,154.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:156244', XB=213.8,236.0,161.0,161.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:156353', XB=251.0,270.8,161.0,161.0,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:156479', XB=248.0,248.6,147.0,156.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:156649', XB=248.6,270.8,156.5,156.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:184963', XB=203.0,203.6,135.5,139.5,-0.2,2.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:304230', XB=128.0,130.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:304944', XB=130.4,131.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:305044', XB=133.4,135.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:305178', XB=135.8,137.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:305438', XB=138.8,141.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:305594', XB=141.2,142.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:305686', XB=144.2,146.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:305856', XB=146.0,147.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:305958', XB=150.2,152.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:306320', XB=152.6,153.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:306620', XB=155.6,157.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:307082', XB=157.4,158.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:307214', XB=162.2,164.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:307444', XB=160.4,161.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:307522', XB=166.4,168.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:307862', XB=168.2,169.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:307958', XB=171.8,173.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:308120', XB=173.6,174.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:308740', XB=267.8,269.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:308990', XB=265.4,267.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:309078', XB=261.8,263.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:309422', XB=259.4,261.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:309544', XB=256.4,257.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:309692', XB=254.6,256.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:309790', XB=251.0,252.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:309918', XB=249.2,251.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:310054', XB=246.2,247.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:310222', XB=243.8,246.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:310304', XB=240.8,242.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:310574', XB=238.4,240.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:310692', XB=235.4,236.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:310776', XB=233.0,235.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:311094', XB=229.4,231.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:311194', XB=227.6,228.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:311368', XB=224.6,225.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:311470', XB=222.8,224.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:311566', XB=219.2,220.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:311642', XB=217.4,219.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:311848', XB=213.8,215.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:311966', XB=212.0,213.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:312044', XB=209.0,210.2,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:312166', XB=207.2,209.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:312314', XB=203.6,204.8,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:312484', XB=201.2,203.6,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:313570', XB=179.0,181.4,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:313704', XB=177.8,179.0,127.5,127.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:314064', XB=128.0,130.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:314150', XB=130.4,131.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:314813', XB=132.8,134.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:314947', XB=134.6,136.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:315125', XB=138.2,140.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:315455', XB=140.6,141.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:315643', XB=143.6,146.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:315943', XB=146.0,147.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:316029', XB=149.0,151.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:316165', XB=151.4,152.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:316251', XB=154.4,156.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:316341', XB=156.8,158.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:316427', XB=159.8,161.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:316527', XB=161.6,162.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:316613', XB=165.2,167.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:316727', XB=167.0,168.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:316989', XB=170.6,173.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:317123', XB=173.0,174.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:317217', XB=176.0,178.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:317419', XB=178.4,179.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:317569', XB=181.4,183.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:318001', XB=183.8,185.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:318111', XB=186.8,189.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:318367', XB=189.2,190.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:318439', XB=192.2,194.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:318819', XB=194.0,195.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:318981', XB=197.6,199.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:319113', XB=199.4,200.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:319247', XB=202.4,204.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:319321', XB=204.8,206.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:319433', XB=207.8,210.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:319551', XB=210.2,211.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:319683', XB=213.2,215.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:319789', XB=215.6,216.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:319887', XB=218.6,221.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:320111', XB=221.0,222.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:320419', XB=224.0,225.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:320639', XB=225.8,227.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:320807', XB=229.4,231.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:320939', XB=231.2,232.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:321334', XB=234.8,236.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:321400', XB=236.6,237.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:321480', XB=239.6,242.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:321604', XB=242.0,243.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:321690', XB=245.0,247.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:322178', XB=247.4,248.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:322310', XB=250.4,252.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:322456', XB=252.8,254.0,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:322564', XB=255.8,258.2,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:322646', XB=258.2,259.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:322724', XB=261.2,263.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:322866', XB=263.6,264.8,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:322978', XB=266.6,268.4,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:323152', XB=268.4,269.6,178.5,178.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:323458', XB=126.2,126.2,171.5,173.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:323490', XB=126.2,126.2,170.0,171.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:323592', XB=126.2,126.2,166.0,168.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:323796', XB=126.2,126.2,165.0,166.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:323868', XB=126.2,126.2,156.0,158.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:324048', XB=126.2,126.2,154.5,156.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:324096', XB=126.2,126.2,147.0,149.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:324320', XB=126.2,126.2,146.0,147.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:324388', XB=126.2,126.2,138.5,140.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:324458', XB=126.2,126.2,130.5,132.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:324766', XB=126.2,126.2,132.0,134.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:325030', XB=126.2,126.2,137.5,138.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:325152', XB=270.8,270.8,131.0,133.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:325324', XB=270.8,270.8,130.0,131.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:325436', XB=270.8,270.8,136.5,139.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:325496', XB=270.8,270.8,140.5,142.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:325542', XB=270.8,270.8,144.0,146.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:325584', XB=270.8,270.8,150.5,153.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:325914', XB=270.8,270.8,149.5,150.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:326062', XB=270.8,270.8,157.0,159.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:326132', XB=270.8,270.8,174.0,176.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:326358', XB=270.8,270.8,173.0,174.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:326438', XB=270.8,270.8,163.0,164.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:326716', XB=270.8,270.8,164.5,166.5,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:326806', XB=270.8,270.8,168.5,171.0,1.0,2.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='立方體:立方體:360593', XB=177.2,178.4,128.5,129.5,2.8,3.4, RGB=185,189,196, TRANSPARENCY=0.501961, SURF_ID='預設塑形'/ 
&OBST ID='單開-矩形- (1):90 x 210 cm:367569', XB=192.2,192.8,178.5,178.5,2.8,5.2, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='單個嵌平:0915 x 2032mm:372964', XB=216.8,218.0,178.5,178.5,2.8,6.4, RGB=210,159,95, SURF_ID='門 - 嵌板'/ 
&OBST ID='單個嵌平:0915 x 2032mm:372964', XB=218.0,218.6,178.5,178.5,2.8,6.4, RGB=118,70,51, SURF_ID='門 - 框架'/ 
&OBST ID='單個嵌平:0915 x 2032mm:373323', XB=216.8,217.4,128.0,128.0,2.8,6.4, RGB=118,70,51, SURF_ID='門 - 框架'/ 
&OBST ID='單個嵌平:0915 x 2032mm:373323', XB=217.4,218.6,128.0,128.0,2.8,6.4, RGB=210,159,95, SURF_ID='門 - 嵌板'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,177.8,128.0,129.0,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,265.4,166.5,167.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,269.6,130.5,133.0,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,270.8,129.0,130.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,270.8,133.0,166.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=126.2,270.8,167.5,178.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=182.0,194.0,128.0,129.0,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=198.2,270.8,128.0,129.0,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=245.6,270.8,178.5,183.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='樓板:混凝土-商用 362mm:178220', XB=269.6,270.8,166.5,167.5,2.8,2.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=126.2,131.0,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=131.0,134.6,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=131.0,134.6,178.5,178.5,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=134.6,138.8,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=138.8,142.4,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=138.8,142.4,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=138.8,142.4,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=142.4,143.0,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=143.0,146.6,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=143.0,146.6,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=146.6,147.2,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=147.2,150.8,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=147.2,150.8,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=147.2,150.8,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=150.8,151.4,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=151.4,154.4,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=151.4,154.4,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=154.4,155.0,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=155.0,158.6,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=155.0,158.6,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=155.0,158.6,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=158.6,159.2,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=159.2,162.8,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=159.2,162.8,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=162.8,163.4,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=163.4,167.0,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=163.4,167.0,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=163.4,167.0,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=167.0,167.6,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=167.6,170.6,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=167.6,170.6,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=170.6,171.2,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=171.2,174.8,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=171.2,174.8,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=171.2,174.8,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=174.8,175.4,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=175.4,179.0,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=175.4,179.0,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=179.0,179.6,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=179.6,183.2,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=179.6,183.2,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=179.6,183.2,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=183.2,183.8,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=183.8,186.8,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=183.8,186.8,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=186.8,187.4,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=187.4,191.0,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=187.4,191.0,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=187.4,191.0,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=191.0,191.6,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=191.6,192.2,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=191.6,195.2,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=192.2,192.8,178.5,178.5,5.2,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=192.8,195.2,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=195.2,195.8,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=195.8,199.4,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=195.8,199.4,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=195.8,199.4,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=199.4,200.0,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=200.0,203.0,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=200.0,203.0,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=203.0,203.6,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=203.6,207.2,178.5,178.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=203.6,207.2,178.5,178.5,5.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=203.6,207.2,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=207.2,207.8,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=207.8,211.4,178.5,178.5,2.8,11.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=207.8,211.4,178.5,178.5,13.6,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=211.4,216.8,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=216.8,218.0,178.5,178.5,6.4,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159833', XB=218.0,235.4,178.5,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:159891', XB=245.6,245.6,178.5,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=245.6,249.2,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=249.2,251.6,183.0,183.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=249.2,251.6,183.0,183.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=251.6,254.0,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=254.0,255.8,183.0,183.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=254.0,256.4,183.0,183.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=255.8,256.4,183.0,183.5,5.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=255.8,257.6,183.0,183.5,18.4,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=256.4,257.6,183.0,183.5,2.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=257.6,258.2,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=258.2,259.4,183.0,183.5,2.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=258.2,260.6,183.0,183.5,18.4,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=259.4,260.6,183.0,183.5,5.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=259.4,261.8,183.0,183.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=260.6,261.8,183.0,183.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=261.8,263.6,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=263.6,264.8,183.0,183.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=263.6,264.8,183.0,183.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=264.8,268.4,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=268.4,269.6,183.0,183.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=268.4,269.6,183.0,183.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=269.6,270.8,183.0,183.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=255.2,255.2,183.0,183.5,4.0,5.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160066', XB=260.6,260.6,183.0,183.5,4.0,5.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160106', XB=249.8,255.2,178.0,178.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160150', XB=255.2,255.2,178.5,183.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160217', XB=255.2,260.0,179.5,179.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160280', XB=259.4,260.0,179.5,180.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160339', XB=259.4,261.8,180.5,181.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160398', XB=261.8,261.8,179.5,180.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160483', XB=261.8,264.8,179.5,179.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160574', XB=264.8,264.8,179.5,183.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:160726', XB=260.6,260.6,181.0,183.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161061', XB=261.8,270.8,177.5,177.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,130.5,134.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,137.5,141.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,145.5,148.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,156.0,159.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,168.5,172.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,178.5,182.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,128.0,130.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,134.0,137.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,141.0,145.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,148.5,156.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,159.5,168.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,172.0,178.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,182.0,183.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,130.5,134.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,137.5,141.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,145.5,148.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,156.0,159.5,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,168.5,172.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161279', XB=270.8,270.8,178.5,182.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=245.6,249.8,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=249.8,251.6,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=249.8,251.6,128.0,128.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=251.6,255.2,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=255.2,257.6,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=255.2,257.6,128.0,128.0,5.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=255.2,257.6,128.0,128.0,18.4,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=257.6,259.4,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=259.4,260.0,128.0,128.0,2.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=259.4,261.8,128.0,128.0,18.4,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=260.0,261.8,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=260.0,261.8,128.0,128.0,5.8,16.6, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=261.8,263.6,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=263.6,264.8,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=263.6,264.8,128.0,128.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=264.8,268.4,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=268.4,269.6,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=268.4,269.6,128.0,128.0,5.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161462', XB=269.6,270.8,128.0,128.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,134.5,138.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,143.5,147.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,153.0,156.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,160.0,163.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,165.5,167.5,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,171.5,175.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,128.0,134.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,138.0,143.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,147.0,153.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,156.5,160.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,163.5,165.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,167.5,171.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,175.0,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,134.5,138.0,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,143.5,147.0,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,153.0,156.5,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,160.0,163.5,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,165.5,167.5,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:161717', XB=126.2,126.2,171.5,175.0,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162245', XB=126.2,138.2,171.5,171.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162369', XB=137.6,138.2,171.5,177.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162369', XB=137.6,138.2,178.0,178.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162369', XB=137.6,138.2,177.5,178.0,5.2,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162473', XB=126.2,135.2,170.0,170.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162541', XB=135.2,135.8,168.0,171.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:162634', XB=126.2,138.2,168.0,168.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163308', XB=138.2,138.2,130.5,168.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163402', XB=135.2,138.2,130.5,130.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163467', XB=135.2,135.2,129.5,130.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163543', XB=135.2,138.2,129.0,129.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163618', XB=138.2,138.2,128.0,129.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163699', XB=126.2,135.2,130.0,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163817', XB=126.2,138.2,131.5,131.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:163951', XB=126.2,138.2,141.0,141.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164072', XB=126.2,138.2,149.0,149.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164174', XB=126.2,138.2,164.5,164.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164266', XB=131.0,131.0,158.5,164.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164371', XB=126.2,138.2,158.5,158.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164456', XB=131.0,138.2,162.5,162.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164621', XB=141.2,147.8,175.0,175.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164683', XB=147.2,147.8,175.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164817', XB=147.2,160.4,176.5,177.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:164940', XB=159.8,160.4,171.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165012', XB=160.4,161.6,171.0,171.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165152', XB=161.6,161.6,171.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165317', XB=161.6,173.0,176.5,177.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165490', XB=173.0,173.0,156.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165574', XB=173.0,174.8,156.0,156.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:165849', XB=174.8,174.8,156.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166077', XB=174.8,204.2,176.5,177.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166237', XB=204.2,204.2,156.0,176.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166312', XB=204.2,235.4,156.0,156.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166522', XB=206.6,206.6,156.5,174.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166754', XB=206.6,235.4,174.5,175.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166801', XB=245.6,245.6,143.0,176.5,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:166960', XB=235.4,245.6,176.5,177.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:167301', XB=141.2,141.2,130.0,175.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:167369', XB=141.2,147.8,130.0,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:167512', XB=147.8,147.8,130.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:167850', XB=143.0,235.4,142.5,143.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:167915', XB=143.6,144.2,143.0,145.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:168895', XB=178.4,189.2,163.0,163.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169017', XB=189.2,189.2,154.5,163.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169143', XB=189.2,189.2,147.5,152.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169217', XB=189.2,189.2,143.0,145.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169322', XB=159.8,160.4,156.5,163.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169376', XB=159.8,161.6,156.0,156.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169465', XB=161.6,161.6,156.0,163.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169581', XB=149.0,149.0,130.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169690', XB=149.0,160.4,130.0,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169806', XB=160.4,160.4,130.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:169960', XB=161.6,162.2,130.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170062', XB=162.2,173.0,130.0,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170144', XB=173.0,173.6,130.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170340', XB=174.8,174.8,131.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170476', XB=174.8,182.0,131.0,131.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170640', XB=182.0,182.0,131.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170789', XB=183.8,184.4,131.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170875', XB=184.4,186.2,131.0,131.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:170991', XB=186.2,186.8,130.5,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171076', XB=186.8,190.4,135.0,135.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171172', XB=190.4,190.4,135.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171423', XB=186.8,204.8,130.5,131.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171606', XB=204.2,204.8,131.0,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171763', XB=206.6,206.6,129.5,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:171975', XB=206.6,224.6,129.5,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172190', XB=224.6,225.2,129.5,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172435', XB=227.0,227.0,129.5,142.5,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172573', XB=227.0,235.4,129.5,130.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172703', XB=248.6,249.2,128.0,129.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172703', XB=248.6,249.2,129.5,131.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172703', XB=248.6,249.2,132.5,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172703', XB=248.6,249.2,129.0,129.5,5.2,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172703', XB=248.6,249.2,131.5,132.5,5.2,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172853', XB=248.6,258.2,135.0,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172853', XB=258.2,258.8,135.0,135.0,5.2,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172853', XB=258.8,264.2,135.0,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172853', XB=264.2,265.4,135.0,135.0,5.2,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172853', XB=265.4,268.4,135.0,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:172924', XB=268.4,268.4,128.0,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173127', XB=249.2,255.2,130.5,131.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173237', XB=255.2,255.2,128.0,135.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173343', XB=263.0,270.8,142.0,142.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173493', XB=264.8,264.8,136.5,142.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173648', XB=249.2,270.8,136.5,136.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173813', XB=248.6,249.2,136.5,145.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173907', XB=248.6,256.4,145.5,145.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:173991', XB=249.2,260.6,142.0,142.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174242', XB=255.2,255.2,136.5,152.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174394', XB=255.2,270.8,152.0,152.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174570', XB=251.0,251.0,145.5,151.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174629', XB=249.8,251.0,151.5,151.5,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174781', XB=249.8,250.4,151.5,163.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:174933', XB=249.8,270.8,163.0,163.0,2.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334589', XB=235.4,245.6,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=126.2,131.0,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=131.0,134.6,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=131.0,134.6,128.0,128.0,5.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=134.6,139.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=139.4,142.4,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=139.4,142.4,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=139.4,142.4,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=142.4,143.0,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=143.0,146.6,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=143.0,146.6,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=146.6,147.2,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=147.2,150.8,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=147.2,150.8,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=147.2,150.8,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=150.8,151.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=151.4,154.4,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=151.4,154.4,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=154.4,155.6,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=155.6,158.6,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=155.6,158.6,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=155.6,158.6,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=158.6,159.2,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=159.2,162.8,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=159.2,162.8,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=162.8,163.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=163.4,167.0,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=163.4,167.0,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=163.4,167.0,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=167.0,167.6,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=167.6,170.6,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=167.6,170.6,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=170.6,171.8,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=171.8,174.8,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=171.8,174.8,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=171.8,174.8,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=174.8,175.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=175.4,179.0,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=175.4,179.0,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=179.0,179.6,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=179.6,183.2,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=179.6,183.2,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=179.6,183.2,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=183.2,183.8,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=183.8,186.8,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=183.8,186.8,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=186.8,188.0,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=188.0,191.0,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=188.0,191.0,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=188.0,191.0,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=191.0,191.6,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=191.6,195.2,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=191.6,195.2,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=195.2,195.8,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=195.8,199.4,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=195.8,199.4,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=195.8,199.4,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=199.4,200.0,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=200.0,203.0,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=200.0,203.0,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=203.0,204.2,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=204.2,207.2,128.0,128.0,2.8,4.0, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=204.2,207.2,128.0,128.0,5.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=204.2,207.2,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=207.2,208.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=208.4,210.8,128.0,128.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=208.4,210.8,128.0,128.0,13.0,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=210.8,217.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=217.4,218.6,128.0,128.0,6.4,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:334997', XB=218.6,235.4,128.0,128.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:336459', XB=235.4,245.6,178.5,178.5,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:337685', XB=235.4,237.8,129.5,130.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:338324', XB=235.4,245.6,142.5,143.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:338551', XB=235.4,245.6,156.0,156.5,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:338859', XB=235.4,245.6,174.5,175.0,2.8,11.2, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:339349', XB=206.6,235.4,176.5,177.0,2.8,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:228701', XB=131.0,133.4,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:229083', XB=133.4,134.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:229261', XB=139.4,141.2,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:230033', XB=141.2,142.4,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:230181', XB=147.2,149.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:230375', XB=149.6,150.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:230537', XB=155.6,157.4,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:230757', XB=157.4,158.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:230995', XB=163.4,165.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:231289', XB=165.8,167.0,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:231849', XB=171.8,173.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:232083', XB=173.6,174.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:232219', XB=179.6,182.0,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:232307', XB=182.0,183.2,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:232395', XB=188.0,189.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:232639', XB=189.8,191.0,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:232861', XB=195.8,198.2,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:233079', XB=198.2,199.4,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:233365', XB=204.2,206.0,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:233661', XB=206.0,207.2,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:242454', XB=131.0,133.4,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:242908', XB=133.4,134.6,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:243082', XB=138.8,141.2,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:243586', XB=141.2,142.4,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:243758', XB=147.2,149.6,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:243954', XB=149.6,150.8,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:244278', XB=155.0,157.4,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:244448', XB=157.4,158.6,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:244618', XB=163.4,165.8,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:244738', XB=165.8,167.0,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:244852', XB=171.2,173.6,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:245032', XB=173.6,174.8,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:245208', XB=179.6,182.0,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:245410', XB=182.0,183.2,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:245760', XB=187.4,189.8,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:246160', XB=189.8,191.0,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:246300', XB=195.8,198.2,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:246444', XB=198.2,199.4,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:246598', XB=203.6,206.0,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:246724', XB=206.0,207.2,178.5,178.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:255284', XB=126.2,126.2,171.5,174.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:255662', XB=126.2,126.2,174.0,175.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:256032', XB=126.2,126.2,165.5,167.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:256644', XB=126.2,126.2,136.0,138.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:257160', XB=126.2,126.2,134.5,136.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:257248', XB=126.2,126.2,143.5,144.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:257336', XB=126.2,126.2,144.5,147.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:257414', XB=126.2,126.2,154.0,156.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:257512', XB=126.2,126.2,153.0,154.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:257622', XB=126.2,126.2,160.0,161.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:257834', XB=126.2,126.2,161.5,163.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:257920', XB=270.8,270.8,180.0,182.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:258380', XB=270.8,270.8,178.5,180.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:258494', XB=270.8,270.8,169.5,172.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:258804', XB=270.8,270.8,168.5,169.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:258894', XB=270.8,270.8,157.0,159.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:259128', XB=270.8,270.8,156.0,157.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:259236', XB=270.8,270.8,146.5,148.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:259626', XB=270.8,270.8,145.5,146.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:260010', XB=270.8,270.8,139.0,141.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:260138', XB=270.8,270.8,137.5,139.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:260262', XB=270.8,270.8,132.0,134.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:260558', XB=270.8,270.8,130.5,132.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:292847', XB=260.0,261.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:293031', XB=255.2,257.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:293281', XB=249.8,251.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='固定:0915 x 1830mm:296287', XB=263.6,264.8,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='固定:0915 x 1830mm:296378', XB=268.4,269.6,128.0,128.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='固定:0915 x 1830mm:299706', XB=268.4,269.6,183.0,183.5,4.0,4.0, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:299706', XB=268.4,269.6,183.0,183.5,5.8,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:299706', XB=268.4,269.6,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='固定:0915 x 1830mm:299706', XB=268.4,268.4,183.0,183.5,4.0,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:299706', XB=269.6,269.6,183.0,183.5,4.0,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:300298', XB=263.6,264.8,183.0,183.5,4.0,4.0, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:300298', XB=263.6,264.8,183.0,183.5,5.8,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:300298', XB=263.6,264.8,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='固定:0915 x 1830mm:300298', XB=263.6,263.6,183.0,183.5,4.0,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='固定:0915 x 1830mm:300298', XB=264.8,264.8,183.0,183.5,4.0,5.8, RGB=224,178,126, SURF_ID='框格'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=251.0,251.6,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.2,251.0,183.0,183.5,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.2,251.0,183.0,183.5,5.2,5.2, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.2,251.0,183.0,183.5,5.8,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.2,249.8,183.5,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.8,251.0,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.2,249.2,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='四開窗-含氣窗- (1):220 x 180 cm:302158', XB=249.8,249.8,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.0,255.2,183.0,183.5,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.0,255.2,183.0,183.5,5.2,5.2, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.0,255.2,183.0,183.5,5.8,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.0,254.6,183.5,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.6,255.2,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.0,254.0,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=254.6,254.6,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302908', XB=255.2,255.2,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=255.2,255.8,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=255.8,256.4,183.0,183.5,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=255.8,256.4,183.0,183.5,5.2,5.2, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=255.8,256.4,183.0,183.5,5.8,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=255.8,256.4,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:302978', XB=256.4,256.4,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=259.4,260.6,183.0,183.5,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=259.4,260.6,183.0,183.5,5.2,5.2, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=259.4,260.6,183.0,183.5,5.8,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=259.4,260.0,183.5,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=260.0,260.6,183.0,183.0,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=259.4,259.4,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=260.0,260.0,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303649', XB=260.6,260.6,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='雙開窗-含氣窗- (1):120 x 180 cm:303749', XB=260.6,261.8,183.0,183.5,4.0,5.8, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='樓板:混凝土-商用 362mm:352100', XB=235.4,245.6,128.0,178.5,10.6,11.2, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='基本牆:通用 - 200mm:355886', XB=245.6,245.6,128.0,178.5,11.2,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='基本牆:通用 - 200mm:364039', XB=235.4,235.4,128.0,178.5,11.2,14.8, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='樓板:混凝土-商用 362mm:353761', XB=126.2,235.4,128.0,178.5,14.8,14.8, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 
&OBST ID='基本牆:通用 - 200mm:356121', XB=245.6,245.6,177.5,178.5,14.8,21.4, COLOR='GRAY', SURF_ID='預設牆'/ 
&OBST ID='樓板:混凝土-商用 362mm:358303', XB=245.6,270.8,128.0,183.5,21.4,21.4, COLOR='BROWN', SURF_ID='敷地 - 碎石'/ 

! =============================================================================
! 邊界通風口
! =============================================================================
&VENT ID='Vent_East',   SURF_ID='OPEN', XB=290.0,290.0,110.0,210.0,-5.0,25.0/ 
&VENT ID='Vent_North',  SURF_ID='OPEN', XB=110.0,290.0,210.0,210.0,-5.0,25.0/ 
&VENT ID='Vent_West',   SURF_ID='OPEN', XB=110.0,110.0,110.0,210.0,-5.0,25.0/ 
&VENT ID='Vent_South',  SURF_ID='OPEN', XB=110.0,290.0,110.0,110.0,-5.0,25.0/ 
&VENT ID='Vent_Top',    SURF_ID='OPEN', XB=110.0,290.0,110.0,210.0,25.0,25.0/ 
&VENT ID='Vent_Bottom', SURF_ID='INERT', XB=110.0,290.0,110.0,210.0,-5.0,-5.0/ 

! =============================================================================
! Slice 切面（二維，用於快速視覺檢查）
! =============================================================================
! 一樓水平切面
&SLCF PBZ=1.5, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4', CELL_CENTERED=.TRUE. /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /

! 二樓水平切面
&SLCF PBZ=4.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=4.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4', CELL_CENTERED=.TRUE. /

! 通過火源的垂直切面
&SLCF PBY=175.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=175.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4', CELL_CENTERED=.TRUE. /

! 廠房中央垂直切面
&SLCF PBY=155.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=155.0, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /

! 火源側垂直切面
&SLCF PBX=260.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBX=260.0, QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /

! =============================================================================
! Boundary File（結構表面資料，供 Abaqus 熱-力耦合使用）
! =============================================================================
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='NET HEAT FLUX' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

! =============================================================================
! DEVC 監測點網格（爆炸偵測 fallback，即使 PLOT3D 解析失敗也能運作）
! =============================================================================
! 建築範圍：X=126~271, Y=127~179 (約 145×52 m)
! 一樓 Z=1.5m，二樓 Z=4.0m

! ---------- 一樓 可燃氣體體積分率（12 點，4×3 網格）----------
&DEVC ID='fuel_1F_A1', XYZ=145.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_A2', XYZ=180.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_A3', XYZ=220.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_A4', XYZ=260.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_B1', XYZ=145.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_B2', XYZ=180.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_B3', XYZ=220.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_B4', XYZ=260.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_C1', XYZ=145.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_C2', XYZ=180.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_C3', XYZ=220.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_1F_C4', XYZ=260.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /

! ---------- 一樓 氧氣體積分率（12 點，位置對應可燃氣體）----------
&DEVC ID='o2_1F_A1', XYZ=145.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_A2', XYZ=180.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_A3', XYZ=220.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_A4', XYZ=260.0,140.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_B1', XYZ=145.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_B2', XYZ=180.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_B3', XYZ=220.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_B4', XYZ=260.0,155.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_C1', XYZ=145.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_C2', XYZ=180.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_C3', XYZ=220.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&DEVC ID='o2_1F_C4', XYZ=260.0,170.0,1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /

! ---------- 一樓 溫度（12 點，位置對應）----------
&DEVC ID='temp_1F_A1', XYZ=145.0,140.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_A2', XYZ=180.0,140.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_A3', XYZ=220.0,140.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_A4', XYZ=260.0,140.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_B1', XYZ=145.0,155.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_B2', XYZ=180.0,155.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_B3', XYZ=220.0,155.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_B4', XYZ=260.0,155.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_C1', XYZ=145.0,170.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_C2', XYZ=180.0,170.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_C3', XYZ=220.0,170.0,1.5, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_1F_C4', XYZ=260.0,170.0,1.5, QUANTITY='TEMPERATURE' /

! ---------- 二樓 可燃氣體 + 溫度（8 點，2×4 網格）----------
&DEVC ID='fuel_2F_A1', XYZ=160.0,140.0,4.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_2F_A2', XYZ=200.0,140.0,4.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_2F_A3', XYZ=240.0,140.0,4.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='fuel_2F_A4', XYZ=260.0,175.0,4.0, QUANTITY='VOLUME FRACTION', SPEC_ID='C16H32O4' /
&DEVC ID='temp_2F_A1', XYZ=160.0,140.0,4.0, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_2F_A2', XYZ=200.0,140.0,4.0, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_2F_A3', XYZ=240.0,140.0,4.0, QUANTITY='TEMPERATURE' /
&DEVC ID='temp_2F_A4', XYZ=260.0,175.0,4.0, QUANTITY='TEMPERATURE' /

! ---------- 壓力監測（4 點，供 BlastFOAM 初始壓力參考）----------
&DEVC ID='pres_fire', XYZ=260.0,175.0,1.5, QUANTITY='PRESSURE' /
&DEVC ID='pres_ctr',  XYZ=200.0,155.0,1.5, QUANTITY='PRESSURE' /
&DEVC ID='pres_west', XYZ=145.0,155.0,1.5, QUANTITY='PRESSURE' /
&DEVC ID='pres_2F',   XYZ=200.0,155.0,4.0, QUANTITY='PRESSURE' /

! =============================================================================
! 其他設定
! =============================================================================
! SUPPRESSION=.FALSE. 保留：不允許火焰因網格解析度不足而自動熄滅
! 這對後續爆炸偵測非常重要，因為要保持可燃氣體持續累積
&MISC SUPPRESSION=.FALSE. /

&TAIL